---
title: "Co-Optimization of Scheduling, Control, and Incentivization of Electric Vehicles for Improving Power System Stability"
title_zh: 用于提高电力系统稳定性的电动汽车调度、控制与激励协同优化
authors: "Amit Kumer Podder, Tomonori Sadamoto, Aranya Chakrabortty"
date: 2026-10-10
pdf: "https://arxiv.org/pdf/2610.15118v1"
tags: ["query:ev-forecast"]
score: 9.0
evidence: 电动汽车充电调度、速率与时间的协同优化
tldr: 针对电动汽车大规模接入配电系统带来的电压稳定与小信号动态问题，本文提出有限时域贪心启发式协同优化与最优控制框架，在固定预算下联合优化充电速率、充电时间及充电控制律，并通过货币激励引导车主灵活充电。基于IEEE 33节点系统与10个充电站的验证表明，wait-and-save策略和充电时间重调度能显著提升电压稳定指数并改善直流母线电压中频振荡阻尼。该工作为充电调度、控制与激励的一体化设计提供了可量化方案。
source: arxiv
selection_source: fresh_fetch
figures_json: "[{\"url\": \"assets/figures/arxiv/2610.15118v1/fig-001.webp\", \"caption\": \"\", \"page\": 4, \"index\": 1, \"width\": 3685, \"height\": 1770}, {\"url\": \"assets/figures/arxiv/2610.15118v1/fig-002.webp\", \"caption\": \"\", \"page\": 8, \"index\": 2, \"width\": 636, \"height\": 1196}, {\"url\": \"assets/figures/arxiv/2610.15118v1/fig-003.webp\", \"caption\": \"\", \"page\": 8, \"index\": 3, \"width\": 1023, \"height\": 811}, {\"url\": \"assets/figures/arxiv/2610.15118v1/fig-004.webp\", \"caption\": \"\", \"page\": 8, \"index\": 4, \"width\": 1024, \"height\": 811}, {\"url\": \"assets/figures/arxiv/2610.15118v1/fig-005.webp\", \"caption\": \"\", \"page\": 9, \"index\": 5, \"width\": 1083, \"height\": 857}, {\"url\": \"assets/figures/arxiv/2610.15118v1/fig-006.webp\", \"caption\": \"\", \"page\": 9, \"index\": 6, \"width\": 1088, \"height\": 861}, {\"url\": \"assets/figures/arxiv/2610.15118v1/fig-007.webp\", \"caption\": \"\", \"page\": 10, \"index\": 7, \"width\": 2181, \"height\": 1063}, {\"url\": \"assets/figures/arxiv/2610.15118v1/fig-008.webp\", \"caption\": \"\", \"page\": 10, \"index\": 8, \"width\": 2203, \"height\": 1073}]"
motivation: EV充电负荷增长会削弱配电网电压稳定和小信号动态性能，需在有限激励预算下协调充电行为与控制。
method: 提出有限时域贪心启发式协同优化与最优控制框架，联合决定充电速率、充电时间及充电控制律，并用货币激励引导车主灵活充电。
result: 在IEEE 33节点含10个EV充电站系统中，wait-and-save与充电时间重调度显著提升VSI，并增大直流母线电压中频振荡模式阻尼。
conclusion: 结果表明调度、控制与激励协同可在固定预算内改善配电网稳定性，为EV有序充电与辅助稳定提供一体化设计思路。
---

## 摘要
我们提出了一种有限时域、基于贪婪启发式的协同优化与最优控制框架，该框架联合确定电动汽车（EV）的优化充电速率、充电时间以及最优充电控制律，以同时改善配电系统的电压稳定性和小信号动态性能。所提策略在固定预算下通过货币激励鼓励电动汽车车主灵活选择充电速率和充电时间。采用包含十个电动汽车充电站（EVCS）的 IEEE 33 节点配电系统模型对该设计进行了验证。结果表明，通过 wait-and-save 策略激励车主接受较低充电速率，并策略性地重新安排其充电时间，可以显著改善系统的电压稳定指数（VSI）以及直流母线电压中中频振荡模式的阻尼因子。

## Abstract
We present a finite-horizon, greedy heuristic-based co-optimization and optimal control framework that jointly determines the optimized charging rates, charging times, and an optimal charging control law for electric vehicles (EVs) to improve both voltage stability and small-signal dynamic performance of a power distribution system. The proposed strategy encourages EV drivers to be flexible in choosing their charging rates and times through monetary incentivization under a fixed budget. The design is validated using the IEEE 33-bus distribution system model with ten EV charging stations (EVCSs). Results show that incentivizing drivers to settle for lower charging rates, implemented by a wait-and-save strategy, and rescheduling their charging times strategically can significantly improve the voltage stability index (VSI) of the system as well as the damping factors for the mid-frequency oscillation modes seen in the DC-link bus voltage.

---

## 论文详细总结（自动生成）

# 论文结构化总结

## 1. 核心问题与研究动机

- **背景**：电动汽车（尤其是电动卡车、电动公交等重载车型）大规模接入，催生了中压交流充电桩与直流快充站等多样充电方案。数百辆 EV 在短时间内集中充电，容易造成配电网关键母线电压、频率波动与峰值负荷压力。
- **现有研究缺口**：
  - 已有 EV 优化充电与调度工作（负荷平坦化、电压/频率调节、电价、排队均衡、博弈论收益分配、货币激励）大多停留在**稳态或准稳态**层面，求解静态凸/非凸优化，将充电站视为聚合被动负荷。
  - 这类方法主要面向慢充/中速充电，**忽略了 DC 快充站由电压源变换器接口、快速本地控制逻辑带来的动态行为**，难以适用于新兴 AC/DC 配电网。
- **前作局限**：作者在 [9] 中已提出"最优充电速率 + LQR 控制 + wait-and-save 激励"的协同设计，但采用**无限时域 LQR**，假设车辆随机到达、无预定时间表。
- **本文核心问题**：如何利用"在不同充电站、不同时段调度 EV"这一额外灵活性，进一步改善电网动态？即如何联合设计**充电速率、充电时间、充电控制律与货币激励**，在固定预算下同时提升稳态电压稳定指数（VSI）与小信号动态性能（振荡阻尼）。

## 2. 方法论

### 2.1 系统建模
- 考虑 n 母线配电系统与 p 个 EVCS，仅运行于 **G2V 模式**；每个 EVCS 含集中式 AC/DC 变换器、前端 LCL 滤波器、作为充电端口的 DC/DC 变换器，并由 PLL 提供同步相角；线路采用短线路模型。
- 建立微分-代数方程（DAE）模型 Σ(τ)：状态 x 含 PLL 状态、LCL 滤波电流、内外环控制器状态、直流母线电压 v_dc；控制输入 u 为调制指数与充电电流；代数变量 y 为各母线 d-q 轴电压。
- 运行点依赖于"哪辆 EV 接入哪个 EVCS"以及充电电流，由二元变量 μ_v^(τ) 与电流向量 i*^(τ) 描述。

### 2.2 降阶线性化
- 先消去代数变量 y，再用**奇异摄动/时间尺度分离**剔除快变状态（PLL、PI 控制器、线路电流），得到 7N_E 维降阶小信号模型：
  - ẋ̂ = A(i*, μ)x̂ + B(i*, μ)u，ẑ = Qx̂ + Ru
- 控制律采用状态反馈 u = −Kx̂，K 由 LQR（代数 Riccati 方程）唯一确定。

### 2.3 三目标优化
- **J0**：闭环传递函数 G 的 H2 范数平方，刻画小信号阻尼性能。
- **J1**：‖1 − VSI‖∞,β，其中 VSI 由母线电压、负荷功率、充电功率与线路阻抗定义（取值 [0,1]，越接近 1 越不易电压崩溃）。
- **J2**：激励成本，包含两部分：
  - **wait-and-save 激励** M^C_v ∝ (1/i*_v − 1/i^max_v)，补偿因降速充电而延长的等待时间；
  - **时间转移激励** M^S_v ∝ |τ − τ^p_v|，补偿偏离偏好时段。
- 加权目标：J = (1−γ1−γ2)J0 + γ1J1 + γ2J2。
- **约束**：每辆 EV 恰好分配一个时段；每个 EVCS 每时段最多服务一辆 EV；未连接时电流为 0，否则 i* ∈ [i^min, i^max]。

### 2.4 两阶段求解（针对非凸混合整数问题）
- **Stage 1（固定偏好分配）**：令 μ = μ^p，问题按时间槽解耦为独立子问题；用**近似梯度 + 线搜索**更新 i*，K 由 LQR 求得（Algorithm 1）。输出 {i*, μ^p, K*, J*}。
- **Stage 2（贪心重分配与再优化）**：按随机排列的 EV 顺序，逐辆枚举其偏好 EVCS 的空闲时段；对每个候选槽，计算"原槽 + 新槽"成本变化 Δ(τ_c)（含时间转移激励）；若存在 Δ < 0 的槽，选最小者并更新变量，否则保留原槽（Algorithm 2）。
- **部署机制**：向车主提供三种选项——
  1. 原速率、原时段，无激励；
  2. 优化速率、原时段，获 M^C；
  3. 优化速率、新时段，获 M^C + M^S；
  净支付 C_net = C^D − M*，可通过手机 App 交互，车主自主选择。

## 3. 实验设计

- **测试系统**：IEEE 33 节点径向馈线，10 个 EVCS 位于母线 {3,5,9,11,15,17,19,21,26,32}。
- **参数设置**：
  - EVCS 容量 {50,75,150,175,100,75,50,100,150,50} kW，对应 i^max；
  - i^min = 0.85 i^max；电价 $0.45 或 $0.5/kWh；
  - β^S = $0.04 或 $0.02/kWh；γ1 = γ2 = 0.33；Q = 0.0001I；Ru = I10⊗diag(100,100,1)；β_VSI = 0.005；v_dc* = 800 V。
- **时间与车辆**：负荷高峰 9:00–17:00 划分为 8 个 1 小时时段；20 辆 EV；能量需求 45 kWh（小容量站）或 90 kWh（大容量站）。
- **两个偏好场景**：
  - Case 1：随机小时充电；
  - Case 2：早间集中充电。
- **对比基准（Benchmark）**：自身递进的三种选项——Option 1（原始速率/时段）、Option 2（优化速率/原时段）、Option 3（优化速率 + 重调度时段）；指标为 H2 范数、VSI_min 与激励金额。
- **不确定性实验**：针对 Case 2 设计三种用户响应——两车均拒绝、仅 EV 12 接受、两车均接受，观察 EVCS 1 直流母线电压在 EV 15 插拔时的暂态响应。
- **仿真环境**：MATLAB/Simulink；**所有暂态结果均基于非线性全模型**，而优化基于小信号模型。

## 4. 资源与算力

- 文中仅说明使用 **MATLAB/Simulink**，运行于 Intel Core i7-11390H @ 3.40 GHz、16 GB RAM 的个人计算机。
- **未使用 GPU，也无模型训练过程**（属优化 + 控制设计，非机器学习）。
- 报告 Case 1 计算时间约 **195 秒**，Case 2 相近，作者认为与日前规划的时间尺度相容。
- 未提及并行化或大规模集群资源。

## 5. 实验数量与充分性

- **实验组数**：2 个偏好场景 × 3 种选项，另加 1 组用户接受度不确定性实验（3 种响应），总计规模较小。
- **充分性评价**：
  - 覆盖了"随机/集中"两类典型偏好分布，并验证了非线性闭环暂态，具备一定说服力；
  - 但**未与外部基准方法**（如 MILP、凸松弛、强化学习调度、纯稳态优化）对比，对比对象仅为自身方案的递进选项；
  - **未做消融/敏感性分析**：权重 γ1、γ2、β_VSI、β^S 的影响未系统研究（作者明确表示"仅展示等权重情形"）；
  - 规模有限（20 辆 EV、8 时段、10 站），未测试 EV 数量增长下的可扩展性；
  - 未进行多次随机种子重复实验与统计显著性分析。
- **公平性**：随机打乱 EV 编号以保证重调度的公平性（Remark 3），三种选项均在同一模型与指标下评估，比较口径基本一致；但缺乏外部对照，客观性受限。

## 6. 主要结论与发现

- **Option 2（仅优化充电速率）**即可带来 **26.3%–48.51%** 的阻尼性能提升，总激励约 **$31.51**。
- **Option 3（速率 + 时段重调度）**在此基础上再提升 **20.25%–39%**，额外激励仅 **$19.45**，总激励 **$50.96**。
- 以 Case 1 时段 1 为例：H2 范数由 1.09×10⁻³ 降至 4.35×10⁻⁴，VSI_min 由 0.681 升至 0.718。
- 重调度幅度有限：Case 1 中 20 辆 EV 有 10 辆被移位，Case 2 中仅 9 辆，说明方案对用户偏好的扰动可控。
- 闭环暂态表明：即使仅在原时段降速充电（Option 2），直流母线电压振荡阻尼也显著优于原始方案；若接受时段重调度（Option 3），阻尼进一步改善。
- **用户接受度至关重要**：全部车主接受 CPO 报价时阻尼效果最佳；拒绝报价会退化至对应选项的性能。
- 整体上，调度、控制与激励的协同可在固定预算内同时改善 VSI 与中频振荡模式阻尼，适合重载 EV（公交、卡车）等充电时间较灵活的场景。

## 7. 优点与亮点

- **一体化设计**：首次将"充电速率设定、充电时段调度、LQR 状态反馈控制、货币激励"统一到一个优化框架，突破了以往纯稳态调度的局限。
- **兼顾电力电子动态**：显式建模 DC 快充站的 PLL、LCL 滤波与变换器控制动态，并通过奇异摄动降阶降低计算与通信负担。
- **双指标驱动**：同时优化 H2 范数（小信号阻尼）与 VSI（稳态电压裕度），兼顾暂态与稳态。
- **两阶段分解务实**：Stage 1 按时段解耦 + 梯度法，Stage 2 贪心搜索，避免直接求解非凸

混合整数问题，兼顾计算可行性；贪心阶段只评估"原槽+新槽"的局部成本增量，复杂度随 EV 数量近似线性增长，便于日内滚动执行。

- **激励设计具有可解释性与可操作性**：wait-and-save 项以"充电速率倒数差"度量延长的时间成本，时间转移项以"偏离偏好时段的距离"度量不便成本，两项均可直接折算为金额，且给出了"原方案 / 调速 / 调速+移位"三选项的菜单式交互机制，把优化结果转化为用户可自主决策的报价，避免强制调度带来的接受度问题。

- **物理保真度与优化效率的平衡**：优化基于降阶小信号模型（7N_E 维），但所有闭环暂态验证均回到非线性全模型（含 PLL、LCL、DC/DC 与直流母线电压），避免了"优化模型与验证模型同一"的自证循环，结论可信度较高。

- **结果呈现清晰**：以 H2 范数、VSI_min、激励金额三元指标逐时段、逐选项对照，并辅以直流母线电压时域波形，定量与定性证据互补。

## 8. 局限与不足

- **对比基准单一（最突出的问题）**：三种 Option 均为同一框架内的递进变体，缺少与 MILP/凸松弛调度、模型预测控制、纯稳态 VSI 优化、无控制（仅调度）等外部方法的横向比较，难以判断性能增益究竟来自"时段调度"这一新灵活性，还是来自 LQR 控制本身。

- **目标权重与激励系数缺乏敏感性分析**：γ1 = γ2 = 0.33 的等权设定、β_VSI = 0.005、β^S 的取值均为主观给定，作者亦承认"仅展示等权重情形"。而 J0、J1、J2 量纲差异巨大（H2 范数平方量级 ~10⁻³~10⁻⁴，VSI 为 O(1)，成本为美元），加权和的标度敏感性未被讨论，可能掩盖 Pareto 前沿的形状。

- **规模与可扩展性未验证**：20 辆 EV、8 个时段、10 个 EVCS 的规模偏小；Stage 2 的贪心顺序依赖随机排列，结果对排列敏感但未报告多次重复的均值/方差；EV 数量增至数百辆时计算时间（195 s）如何增长未做外推。

- **降阶模型的适用边界未量化**：奇异摄动剔除快变状态后，优化所依据的小信号模型与全模型之间的偏差未给出误差界或频域对比（如降阶前后特征值/频率响应对照），也未讨论当 PLL 带宽接近中频振荡模式时降阶是否失效。

- **用户行为的建模过于简化**：接受/拒绝被处理为三种确定性情形，未建立接受概率模型（如对激励金额的 logistic 响应），也未考虑用户策略性申报偏好时段（mechanism design 意义上的激励相容性未讨论）；wait-and-save 与时间转移补偿均为线性/倒数形式，未必匹配真实用户效用。

- **仅考虑 G2V 单一模式**：未涉及 V2G 或双向功率流，而重载 EV（公交、卡车）恰恰是 V2G 的潜在主体；同时未考虑电池老化约束（降速充电虽利于电网，但对电池寿命与用户时间成本的影响未量化）。

- **静态/确定性假设**：EV 到达时间、能量需求、负荷曲线均视为已知，缺乏对预测误差的鲁棒性或滚动时域（MPC）在线修正机制的讨论；虽然作者称计算时间与日前规划相容，但未做闭环在线运行的验证。

- **稳态与动态指标的解耦处理**：VSI 由运行点决定，H2 范数由线性化模型决定，二者通过 i*、μ 耦合，但优化中未考虑重调度后运行点变化对线性化有效域的影响（大扰动下的非线性稳定性仅有少量时域算例支撑，无吸引域估计）。

## 9. 可借鉴之处与后续研究方向

- **可借鉴的方法论**：将"离散调度变量（μ）+ 连续控制变量（i*、K）"分层处理，用解耦—贪心—再优化的思路绕开 MINLP，是电力系统与电力电子交叉问题中较实用的工程化范式；"优化用降阶模型、验证用全模型"的做法值得在类似研究中推广。

- **可延伸的研究点**：
  1. 引入外部基准与 Pareto 前沿刻画，系统扫描 (γ1, γ2) 与 β^S，给出"阻尼—电压裕度—成本"的权衡曲线；
  2. 将用户响应建模为概率函数，构造激励相容的报价机制（如 VCG 类或迭代报价），并分析策略性申报下的性能退化；
  3. 扩展至 V2G/双向充放电，将电池退化成本纳入 J2；
  4. 用滚动时域 MPC 替代一次性日前优化，以应对到达时间与负荷预测误差；
  5. 对降阶模型给出频域误差界，或采用平衡截断等有理论保证的降阶方法；
  6. 在更大规模（数百辆 EV、多馈线）与含分布式光伏的场景下验证可扩展性与鲁棒性。

## 10. 总体评价

本文在"EV 充电调度"与"电力电子小信号稳定性"之间搭起了一座桥：把以往被割裂的稳态优化调度与 DC 快充站的动态控制纳入统一的三目标框架，并用两阶段分解 + LQR + 菜单式激励使问题可解、可部署。其核心贡献不在于某个单点算法的新颖性（LQR、梯度法、贪心搜索均为成熟工具），而在于**问题建模的整合视角**与**激励—控制—调度闭环的工程可实现性**。主要短板在于实验的外部对照与敏感性分析不足、规模偏小、用户行为建模简化，因而其定量结论（如"再提升 20%–39% 阻尼"）更适合作为该框架有效性的**存在性证据**，而非普适的性能标定。总体而言，这是一篇方法整合度高、工程导向明确、但实证严谨性仍可加强的工作，适合作为该方向后续研究的基线框架与出发点。

（完）
